# 220kV 变电站安全监理 3D 实训升级总体方案

> **编制视角**：电力工程安全监理专家 + 3D 交互设计  
> **参考规程**：《国家电网变电工程安全监理工作手册》《电力安全工作规程（GB 26860）》《带电设备红外诊断应用规范（DL/T 664）》《施工现场临时用电安全技术规范（JGJ 46）》《建筑施工安全检查标准（JGJ 59）》

---

## 一、 核心症结诊断（监理实训视角 + 游戏化设计视角）

1. **“跑图找点 + 弹窗答题”割裂了 3D 模型与业务判断**
   - **现状**：玩家跑到检查点按 `F` 后，直接弹出全屏半透明菜单（`ToolWorkbench`），所有线索（如“B 相线夹轻微变色”“焊工证已过期”“抹灰层有裂缝”）都是靠文字直接告诉玩家，而不是让玩家在 **3D 模型上亲眼观察、亲手定位**。
   - **后果**：3D 模型仅发挥了约 30% 的空间教学价值，学员玩两遍后只需背诵“哪个点选哪个按钮、判 P 几”，无法训练真实监理在现场**“看设备、识违章、找部位、对标准”**的专业眼力。
2. **背包 9 件工具中 5 件闲置，缺乏空间实操反馈**
   - **现状**：9 件工具里只有**红外测温仪、激光测距仪、空鼓锤、漏保测试仪** 4 件有实际检测动作，其余 5 件（万用表、力矩扳手、强光手电、塞尺、游标卡尺）沦为扣分干扰项；且所有工具都没有在 3D 空间里产生真实的射线、音效或模型部位交互。
3. **三幕剧情缺乏“事故因果链”与“现场说情博弈”**
   - **现状**：早（例行巡视）、中（1# 主变检修）、下（北区扩建施工）三幕各自独立，项目经理王振、安全员赵志远、运维老马的冲突只停留在序幕和气泡台词，缺少现场监理最常遇到的**“施工方赶工说情、打马虎眼 vs 监理依据规程铁面叫停”**的沉浸式博弈。

---

## 二、 剧情与监理专业度升级方案：构建“全天交叉作业隐患演化链”

将三幕 9 个检查点串联为一条真实变电站改扩建工程的**“人—机—环—管”闭环逻辑**：

### 1. 角色模型视觉身份重构（让玩家看模型识人）
- **1# 主变检修点（坐标 `-18, 17`）：区分“项目经理”与“作业班组”**
  - 将站在队列正前方的 `MEMBER_02`（`-18.52, 0.24, 17.39`，材质 `CLOTH_ORANGE`）服装改为**黑色项目经理夹克/深色工装**，代表现场负责人/项目经理**王振**；
  - 将对面列队的 4 名 `MEMBER_01.001~004`（`-19.93, 0.26, 17.39~19.20`，材质 `CLOTH_BLUE.003`）保持**蓝色作业工装**，代表检修班组作业人员；
  - 北区西侧的 `MEMBER_UNSAFE_01`（`-31.08, 0.25, -13.17`）为**未戴安全帽的违章抢工人员**。
  - **培训价值**：学员一到现场，先找黑衣项目经理核对《工作票》与《班前会交底记录》，再查蓝衣班组成员的特种作业资格，还原真实的现场监理迎检动线。

### 2. 三幕剧情升级为“层层递进的隐患链”
- **第一幕（08:00 运行区巡检 —— 识破“经验主义与占道苗头”）**
  - **10kV 配电室（`hv-10kv`）**：大门开启后 5 秒自动回弹关闭。室内背光偏暗，玩家需先配合**强光手电筒**看清 3 号柜柜门测温窗与绝缘垫状态，再用**红外测温仪**对准柜内 A/B/C 三相母排接头比对相间温差（发现 C 变体下 B 相 96.8℃ 严重过热），纠正在岗运维老马“昨天刚巡过，差一点很正常”的麻痹思想。
  - **巡视通道占道（`aisle`）**：施工方趁早班把木方堆（`Planks`）卸在运行间隔之间，实测净宽仅 `0.78m`（低于 `1.0m` 设计净宽），且**堵塞了通往 F02 间隔的应急通道**——为第三幕北区施工管理混乱埋下伏笔。
- **第二幕（10:30 1# 主变停电检修 —— 顶住“赶工说情压力”）**
  - **班组资格核查（`a2-crew`）**：不再点一下“观察”就出结论，而是让玩家走近 `-18, 17` 的黑衣项目经理王振调出《特种作业人员台账》，并与现场 4 名蓝衣工人的胸牌逐一比对，亲眼查出 3 号工人的**焊工证已超复审期**。此时王振在旁试图说情（*“陆工，就点焊两下接地扁钢，先干活下午补审行不行？”*），训练学员按《安规》当场下达“无证/超期人员退场”指令。
  - **防火墙空鼓与裂缝（`a2-wall`）**：1# 主变停电检修，但一墙之隔的 **2# 主变带负荷运行**。若防火墙空鼓/贯穿裂缝未处理，一旦主变故障喷油将直接危及相邻运行主变。
- **第三幕（13:30 北侧扩建施工区 —— 阻断“群死群伤未遂事故”）**
  - **三条致命隐患形成闭环**：
    1. **基坑积水且临边防护缺失 2.4m（`a3-pit`）**；
    2. **抽水泵电缆泡在积水里，接入未锁门的临时配电箱，且末级漏保实测动作电流 78mA > 30mA 拒动（`a3-box`）**；
    3. **西侧靠近 3# 备用变一侧，工人未戴安全帽违章作业（`a3-hardhat`）**。
  - **培训高潮**：让学员直观看到**“基坑积水 + 破损电缆 + 漏保失效 = 随时触电亡人”**的复合型重大隐患（P3 立即停工），如果学员判级偏软（判成 P1/P2 限期整改），结算时通过 **3D 镜头回放**直接复盘事故发生点。

---

## 三、 操作体验与可玩性升级方案：让 3D 模型真正参与交互

### 1. 用“3D 特写实操镜头（Focus Mode）”增强模型交互
当玩家在检查点按 `F` 时，镜头平滑推近并锁定到 **3D 设备待测部位**，让玩家在 3D 模型上看到真实的物理与视觉线索：

| 检查点 | 当前操作（纯弹窗文字） | 优化后的 3D 模型实操交互（高沉浸、强培训效果） |
| :--- | :--- | :--- |
| **F02 间隔 / 10kV 柜 / 主变油温** | 弹窗点“测量三相并记录” | **3D 过热部位热斑显影 + 准星瞄准**：开启测温时，过热相（如 B 相接头、3 号柜测温窗）在 3D 模型上呈现微红/亮黄热辐射光晕，必须测满三相才能锁定相间温差 $\delta_t$ |
| **主变防火墙（`a2-wall`）** | 弹窗点“敲击防火墙检查空鼓” | **3D 墙面裂缝/受潮贴花 + 敲击粉笔圈记**：在防火墙东侧 3D 表面渲染可见的受潮暗斑与细微裂缝，敲击检查后在 3D 墙面上生成红色粉笔空鼓圈记与尺寸标注 |
| **通道占道 / 基坑缺口** | 弹窗点“测量净宽/缺口” | **3D 激光红线标尺投射**：在 3D 场景中从木料堆边缘到围栏（或基坑围栏断点两端）实时拉出一条带双端锚点的红色激光束，直观看到 `0.78m` 与 `1.00m` 标准绿线的差距 |
| **临时配电箱（`a3-box`）** | 弹窗点“测试末级漏保” | **3D 配电箱破损电缆与指示灯反馈**：在配电箱底部展示泡水破损电缆走向，测试漏保时配电箱上的红色运行指示灯（`MAT_LED_RED`）保持常亮不跳闸，直观体现“拒动” |
| **班组人员资格（`a2-crew`）** | 弹窗点“观察在场人员” | **3D 队列角色分工与证照核验**：`-18, 17` 黑衣项目经理主持交底，4 名蓝衣工人列队迎检，头顶/身前浮现角色职能与特种作业证状态标识 |

### 2. 全面激活背包里的全部 9 件工具（消灭“摆设工具”）
把目前未使用的 5 件工具无缝织入现有 9 个点位的标准监理流程中：
1. **强光手电筒（`flashlight`）**：进入 `10kV 配电室` 室内或查看 `1# 主变` 背光侧底部油迹时，开启手电筒可照亮暗部细节。
2. **塞尺（`feeler`）**：用于 `1# 主变防火墙（a2-wall）` 测量抹灰层裂缝宽度，或检查 `10kV 开关柜` 柜门封堵缝隙。
3. **力矩扳手（`torque`）**：用于 `1# 主变检修区` 抽检临时接地线扁钢螺栓紧固力矩，防止接地接触不良。
4. **游标卡尺（`caliper`）**：用于抽检接地铜排/扁钢截面厚度是否满足《安规》不小于规范截面的要求。
5. **万用表（`multimeter`）**：用于 `临时配电箱（a3-box）` 测量 PE 保护零线接地连续性与供电电压，与漏保测试仪形成完整的“临时用电两步体检”。

---

## 四、 培训效果闭环升级：从“给个分数”到“专业监理复盘报告”

1. **现场错误即时视觉反馈**
   - 当玩家在 `F02 间隔` 测温时如果站在红线内或距离不足 `3.0m`，不仅触发红框呼吸预警，测温界面同步提示 **“安全距离不足（<3.0m），严禁近距举仪”**，强化《安规》安全距离肌肉记忆。
   - 当玩家只测单相（A 相）就试图判级时，界面直观展示 **DL/T 664 相对温差公式 $\delta_t = (T_1 - T_2)/(T_1 - T_0)$**，标红缺失的参考相 $T_2$，让学员明白**为什么电流致热型设备必须三相横向比对**。
2. **3D 空间回放式结算复盘（Ending Review）**
   - 结算界面点击任一扣分项或漏判隐患时，**3D 镜头自动飞跃（Fly-to）到对应的 3D 模型部位**（如 `-18, 17` 的班组队列、`35.2, -22.4` 的 10kV 3 号柜、`-22.1, -21.7` 的临时配电箱），同屏对比 **“你的现场处置 vs 国家电网监理标准规程条款”**。

---

## 五、 分阶段实施路线图

- **第一阶段（轻量化高感知改造，不动存档结构）**
  1. 将 `1# 主变（-18, 17）` 的 `MEMBER_02` 更换为**黑色项目经理服装**，与 4 名蓝衣班组人员形成鲜明视觉层级；
  2. 在 `storyProps.ts` 中为 3D 模型增加**缺陷与实操视觉显影**（B 相接头/10kV 3 号柜过热微红热斑、防火墙受潮空鼓贴花与粉笔圈记、通道净宽与基坑缺口的 3D 红色激光测距线、基坑积水水面与配电箱破损电缆视觉道具）；
  3. 按 `F` 打开检查工作台时，3D 摄像机平滑转向并推近对准被测设备模型部位（`focusY` / `evidenceTarget`），让玩家边看 3D 模型细节边做判断。
- **第二阶段（工具全激活与交互体验升级）**
  1. 激活手电筒、力矩扳手、塞尺、游标卡尺、万用表在对应检查点的辅助核验动作；
  2. 为红外测温、空鼓锤敲击、激光测距加入对应的 3D 音效与动态激光束演出。
- **第三阶段（考核与教学深化）**
  1. 加入特种作业证件核查卡片对比交互与 DL/T 664 相对温差公式可视化面板；
  2. 结算页加入点击隐患自动切换 3D 镜头机位的实景复盘功能。
